<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Exercise 2C RUN PERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300
  2021-08-01
  08:31:31
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 9.5.0-de239b2e5f, YMD=2021.08.01 08:31</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Exercise 2C</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300</b></p>
<p>Simulation Timestamp: <b>2021-08-01
  08:31:31</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-08-01
    08:31:31</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">      242.68</td>
    <td align="right">      523.48</td>
    <td align="right">      523.48</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">      242.68</td>
    <td align="right">      523.48</td>
    <td align="right">      523.48</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">      675.30</td>
    <td align="right">     1456.65</td>
    <td align="right">     1456.65</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">      675.30</td>
    <td align="right">     1456.65</td>
    <td align="right">     1456.65</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=&gt;Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       1.200</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">      463.60</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">      463.60</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">       44.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       42.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       79.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       52.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       16.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        6.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       79.19</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      197.90</td>
    <td align="right">       44.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       79.19</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">       20.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">       23.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">       42.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">GeneralLights</td>
    <td align="right">       79.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">       52.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">       16.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        6.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       79.19</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      171.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      141.59</td>
    <td align="right">       96.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      114.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      426.89</td>
    <td align="right">       96.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      171.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      141.59</td>
    <td align="right">       96.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      114.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      426.89</td>
    <td align="right">       96.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     197.904</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     197.904</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     197.904</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     197.904</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">       79.19</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">       79.19</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">       79.19</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">       59.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">      125.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     1321.50</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<p><b>ZONE TEMPERATURE REPORT</b></p> |
<a href="#ZONETEMPERATUREREPORT::PLENUM">PLENUM</a>    |   
<a href="#ZONETEMPERATUREREPORT::SOUTHPERIMETER">SOUTH PERIMETER</a>    |   
<a href="#ZONETEMPERATUREREPORT::EASTPERIMETER">EAST PERIMETER</a>    |   
<a href="#ZONETEMPERATUREREPORT::NORTHPERIMETER">NORTH PERIMETER</a>    |   
<a href="#ZONETEMPERATUREREPORT::WESTPERIMETER">WEST PERIMETER</a>    |   
<a href="#ZONETEMPERATUREREPORT::CORE">CORE</a>    |   
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2021-08-01
    08:31:31</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">BOILER 1</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">    13840.41</td>
    <td align="right">        0.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CHILLER 1</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">    28914.31</td>
    <td align="right">        3.60</td>
    <td align="right">        3.38</td>
    <td align="right">       11.54</td>
  </tr>
  <tr>
    <td align="right">TOWER 1</td>
    <td align="right">CoolingTower:TwoSpeed</td>
    <td align="right">    29556.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    28914.31</td>
    <td align="right">    31589.80</td>
    <td align="right">    20963.64</td>
    <td align="right">    10626.16</td>
    <td align="right">        0.66</td>
    <td align="right">-</td>
    <td align="right">     4011.41</td>
    <td align="right">       40.69</td>
  </tr>
  <tr>
    <td align="right">NORTH ZONE UNITARY COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6747.95</td>
    <td align="right">     4730.87</td>
    <td align="right">     2017.08</td>
    <td align="right">        0.70</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER User [Btu/W-h]</td>
    <td align="right">SEER Standard [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">NORTH ZONE UNITARY COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6536.7</td>
    <td align="right">        2.66</td>
    <td align="right">        9.07</td>
    <td align="right">        9.63</td>
    <td align="right">        9.11</td>
    <td align="right">        9.52</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power. SEER User is calculated using user-input PLF curve and cooling coefficient of degradation whereas SEER Standard is calculated using AHRI Std 210/240-2008 default PLF curve and cooling coefficient of degradation.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">NORTH ZONE UNITARY COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SOUTH PERIMETER REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4819.23</td>
    <td align="right">     4226.63</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     2208.85</td>
    <td align="right">     1937.26</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     2371.12</td>
    <td align="right">     2080.17</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORE REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4441.20</td>
    <td align="right">     3895.09</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">NORTH ZONE UNITARY HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8355.67</td>
    <td align="right">        0.80</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT SUPPLY FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.70</td>
    <td align="right">     1000.00</td>
    <td align="right">        1.12</td>
    <td align="right">     1600.03</td>
    <td align="right">     1428.57</td>
    <td align="right">        1.00</td>
    <td align="right">        1.56</td>
    <td align="right">General</td>
    <td align="right">CHICAGO_IL_USA HEATING 99% CONDITIONS</td>
    <td align="right">1/21 00:15:00</td>
  </tr>
  <tr>
    <td align="right">NORTH ZONE UNITARY SUPPLY FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.70</td>
    <td align="right">      600.00</td>
    <td align="right">        0.27</td>
    <td align="right">      232.92</td>
    <td align="right">      857.14</td>
    <td align="right">        1.00</td>
    <td align="right">        2.50</td>
    <td align="right">General</td>
    <td align="right">CHICAGO_IL_USA HEATING 99% CONDITIONS</td>
    <td align="right">1/21 00:15:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
  </tr>
  <tr>
    <td align="right">HOT WATER PLANT HW SUPPLY PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.000306</td>
    <td align="right">       78.12</td>
    <td align="right">   255487.18</td>
    <td align="right">        0.90</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER PLANT CHW SUPPLY PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.001033</td>
    <td align="right">      263.85</td>
    <td align="right">   255487.18</td>
    <td align="right">        0.90</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER PLANT CNDW SUPPLY PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.001579</td>
    <td align="right">      403.30</td>
    <td align="right">   255487.18</td>
    <td align="right">        0.90</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONETEMPERATUREREPORT::PLENUM></a>
<p>Report:<b> ZONE TEMPERATURE REPORT</b></p>
<p>For:<b> PLENUM</b></p>
<p>Timestamp: <b>2021-08-01
    08:31:31</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZONE TEMPERATURE REPORT_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {Maximum}[C]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {TIMESTAMP}</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {MINIMUM}[C]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT []</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {MAX FOR HOURS SHOWN}[C]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {TIMESTAMP}</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {MIN FOR HOURS SHOWN}[C]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       17.14</td>
    <td align="right">       23.89</td>
    <td align="right">17-JAN-15:30</td>
    <td align="right">        9.49</td>
    <td align="right">08-JAN-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       17.87</td>
    <td align="right">       24.10</td>
    <td align="right">10-FEB-16:30</td>
    <td align="right">        9.70</td>
    <td align="right">06-FEB-05:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       19.42</td>
    <td align="right">       25.68</td>
    <td align="right">10-MAR-16:15</td>
    <td align="right">       13.58</td>
    <td align="right">06-MAR-04:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       20.89</td>
    <td align="right">       28.31</td>
    <td align="right">16-APR-16:15</td>
    <td align="right">       15.19</td>
    <td align="right">03-APR-05:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       23.14</td>
    <td align="right">       30.21</td>
    <td align="right">21-MAY-16:45</td>
    <td align="right">       18.10</td>
    <td align="right">01-MAY-05:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.81</td>
    <td align="right">       30.40</td>
    <td align="right">25-JUN-16:00</td>
    <td align="right">       20.24</td>
    <td align="right">25-JUN-05:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.57</td>
    <td align="right">       32.45</td>
    <td align="right">16-JUL-16:45</td>
    <td align="right">       21.60</td>
    <td align="right">03-JUL-05:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.95</td>
    <td align="right">       30.66</td>
    <td align="right">13-AUG-16:30</td>
    <td align="right">       20.88</td>
    <td align="right">07-AUG-05:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.97</td>
    <td align="right">       28.71</td>
    <td align="right">10-SEP-14:00</td>
    <td align="right">       19.97</td>
    <td align="right">25-SEP-05:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.58</td>
    <td align="right">       26.44</td>
    <td align="right">01-OCT-15:00</td>
    <td align="right">       16.92</td>
    <td align="right">08-OCT-06:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       19.28</td>
    <td align="right">       25.72</td>
    <td align="right">02-NOV-15:30</td>
    <td align="right">       11.25</td>
    <td align="right">26-NOV-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       17.34</td>
    <td align="right">       23.59</td>
    <td align="right">05-DEC-15:45</td>
    <td align="right">       11.67</td>
    <td align="right">18-DEC-05:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       17.14</td>
    <td align="right">       23.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       25.57</td>
    <td align="right">       32.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONETEMPERATUREREPORT::SOUTHPERIMETER></a>
<p>Report:<b> ZONE TEMPERATURE REPORT</b></p>
<p>For:<b> SOUTH PERIMETER</b></p>
<p>Timestamp: <b>2021-08-01
    08:31:31</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZONE TEMPERATURE REPORT_SOUTH PERIMETER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {Maximum}[C]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {TIMESTAMP}</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {MINIMUM}[C]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS POSITIVE} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {MAX FOR HOURS SHOWN}[C]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {TIMESTAMP}</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {MIN FOR HOURS SHOWN}[C]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.24</td>
    <td align="right">       23.90</td>
    <td align="right">11-JAN-16:45</td>
    <td align="right">       15.47</td>
    <td align="right">27-JAN-05:15</td>
    <td align="right">      374.00</td>
    <td align="right">       21.87</td>
    <td align="right">       23.90</td>
    <td align="right">11-JAN-16:45</td>
    <td align="right">       17.56</td>
    <td align="right">27-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.44</td>
    <td align="right">       23.90</td>
    <td align="right">15-FEB-12:30</td>
    <td align="right">       15.96</td>
    <td align="right">06-FEB-04:00</td>
    <td align="right">      344.00</td>
    <td align="right">       22.08</td>
    <td align="right">       23.90</td>
    <td align="right">15-FEB-12:30</td>
    <td align="right">       18.25</td>
    <td align="right">06-FEB-07:45</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.86</td>
    <td align="right">       23.90</td>
    <td align="right">10-MAR-12:00</td>
    <td align="right">       17.15</td>
    <td align="right">05-MAR-05:30</td>
    <td align="right">      389.00</td>
    <td align="right">       22.22</td>
    <td align="right">       23.90</td>
    <td align="right">10-MAR-12:00</td>
    <td align="right">       21.10</td>
    <td align="right">13-MAR-07:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.25</td>
    <td align="right">       25.11</td>
    <td align="right">16-APR-14:00</td>
    <td align="right">       18.31</td>
    <td align="right">03-APR-04:15</td>
    <td align="right">      355.00</td>
    <td align="right">       22.41</td>
    <td align="right">       23.90</td>
    <td align="right">18-APR-17:00</td>
    <td align="right">       21.10</td>
    <td align="right">08-APR-07:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.28</td>
    <td align="right">       25.38</td>
    <td align="right">21-MAY-15:15</td>
    <td align="right">       19.86</td>
    <td align="right">01-MAY-00:30</td>
    <td align="right">      389.00</td>
    <td align="right">       23.09</td>
    <td align="right">       23.90</td>
    <td align="right">04-MAY-17:00</td>
    <td align="right">       21.10</td>
    <td align="right">01-MAY-07:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.35</td>
    <td align="right">       26.49</td>
    <td align="right">04-JUN-14:45</td>
    <td align="right">       21.13</td>
    <td align="right">23-JUN-06:00</td>
    <td align="right">      374.00</td>
    <td align="right">       23.65</td>
    <td align="right">       26.33</td>
    <td align="right">08-JUN-13:15</td>
    <td align="right">       21.36</td>
    <td align="right">23-JUN-07:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.89</td>
    <td align="right">       27.66</td>
    <td align="right">16-JUL-14:00</td>
    <td align="right">       21.99</td>
    <td align="right">01-JUL-06:45</td>
    <td align="right">      370.00</td>
    <td align="right">       24.04</td>
    <td align="right">       27.10</td>
    <td align="right">19-JUL-16:00</td>
    <td align="right">       22.05</td>
    <td align="right">01-JUL-07:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.59</td>
    <td align="right">       26.98</td>
    <td align="right">04-AUG-15:45</td>
    <td align="right">       21.88</td>
    <td align="right">08-AUG-06:45</td>
    <td align="right">      389.00</td>
    <td align="right">       23.77</td>
    <td align="right">       26.98</td>
    <td align="right">04-AUG-15:45</td>
    <td align="right">       22.15</td>
    <td align="right">19-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.22</td>
    <td align="right">       26.36</td>
    <td align="right">10-SEP-13:30</td>
    <td align="right">       21.29</td>
    <td align="right">25-SEP-06:45</td>
    <td align="right">      370.00</td>
    <td align="right">       23.52</td>
    <td align="right">       23.90</td>
    <td align="right">23-SEP-16:15</td>
    <td align="right">       21.52</td>
    <td align="right">30-SEP-07:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       22.12</td>
    <td align="right">       25.70</td>
    <td align="right">29-OCT-14:45</td>
    <td align="right">       19.89</td>
    <td align="right">08-OCT-05:00</td>
    <td align="right">      374.00</td>
    <td align="right">       22.96</td>
    <td align="right">       23.90</td>
    <td align="right">28-OCT-15:45</td>
    <td align="right">       21.10</td>
    <td align="right">25-OCT-07:45</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       21.06</td>
    <td align="right">       23.90</td>
    <td align="right">24-NOV-16:30</td>
    <td align="right">       16.60</td>
    <td align="right">26-NOV-06:30</td>
    <td align="right">      374.00</td>
    <td align="right">       22.42</td>
    <td align="right">       23.90</td>
    <td align="right">24-NOV-16:30</td>
    <td align="right">       20.33</td>
    <td align="right">28-NOV-07:30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       20.39</td>
    <td align="right">       23.94</td>
    <td align="right">24-DEC-14:30</td>
    <td align="right">       16.77</td>
    <td align="right">18-DEC-04:00</td>
    <td align="right">      370.00</td>
    <td align="right">       22.09</td>
    <td align="right">       23.90</td>
    <td align="right">11-DEC-16:30</td>
    <td align="right">       18.99</td>
    <td align="right">30-DEC-07:45</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4472.00</td>
    <td align="right">       22.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.24</td>
    <td align="right">       23.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">      344.00</td>
    <td align="right">       21.87</td>
    <td align="right">       23.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.56</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       23.89</td>
    <td align="right">       27.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">      389.00</td>
    <td align="right">       24.04</td>
    <td align="right">       27.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.15</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONETEMPERATUREREPORT::EASTPERIMETER></a>
<p>Report:<b> ZONE TEMPERATURE REPORT</b></p>
<p>For:<b> EAST PERIMETER</b></p>
<p>Timestamp: <b>2021-08-01
    08:31:31</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZONE TEMPERATURE REPORT_EAST PERIMETER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {Maximum}[C]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {TIMESTAMP}</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {MINIMUM}[C]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS POSITIVE} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {MAX FOR HOURS SHOWN}[C]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {TIMESTAMP}</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {MIN FOR HOURS SHOWN}[C]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.81</td>
    <td align="right">       23.90</td>
    <td align="right">17-JAN-09:45</td>
    <td align="right">       15.35</td>
    <td align="right">27-JAN-05:15</td>
    <td align="right">      374.00</td>
    <td align="right">       21.29</td>
    <td align="right">       23.90</td>
    <td align="right">17-JAN-09:45</td>
    <td align="right">       16.26</td>
    <td align="right">27-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.12</td>
    <td align="right">       23.90</td>
    <td align="right">10-FEB-10:45</td>
    <td align="right">       15.81</td>
    <td align="right">06-FEB-04:00</td>
    <td align="right">      344.00</td>
    <td align="right">       21.56</td>
    <td align="right">       23.90</td>
    <td align="right">10-FEB-10:45</td>
    <td align="right">       16.75</td>
    <td align="right">06-FEB-07:30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.83</td>
    <td align="right">       24.40</td>
    <td align="right">26-MAR-09:45</td>
    <td align="right">       17.08</td>
    <td align="right">05-MAR-05:45</td>
    <td align="right">      389.00</td>
    <td align="right">       22.10</td>
    <td align="right">       23.90</td>
    <td align="right">10-MAR-12:00</td>
    <td align="right">       21.10</td>
    <td align="right">13-MAR-07:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.36</td>
    <td align="right">       27.84</td>
    <td align="right">16-APR-09:45</td>
    <td align="right">       18.23</td>
    <td align="right">03-APR-04:15</td>
    <td align="right">      355.00</td>
    <td align="right">       22.40</td>
    <td align="right">       23.90</td>
    <td align="right">24-APR-08:30</td>
    <td align="right">       21.10</td>
    <td align="right">25-APR-21:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.52</td>
    <td align="right">       28.44</td>
    <td align="right">28-MAY-09:30</td>
    <td align="right">       19.83</td>
    <td align="right">01-MAY-00:45</td>
    <td align="right">      389.00</td>
    <td align="right">       23.10</td>
    <td align="right">       23.90</td>
    <td align="right">03-MAY-07:15</td>
    <td align="right">       21.10</td>
    <td align="right">12-MAY-21:45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.53</td>
    <td align="right">       29.76</td>
    <td align="right">25-JUN-09:30</td>
    <td align="right">       21.10</td>
    <td align="right">23-JUN-06:00</td>
    <td align="right">      374.00</td>
    <td align="right">       23.55</td>
    <td align="right">       25.97</td>
    <td align="right">08-JUN-09:45</td>
    <td align="right">       21.21</td>
    <td align="right">23-JUN-07:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.95</td>
    <td align="right">       30.94</td>
    <td align="right">16-JUL-09:30</td>
    <td align="right">       21.83</td>
    <td align="right">01-JUL-06:45</td>
    <td align="right">      370.00</td>
    <td align="right">       23.83</td>
    <td align="right">       26.20</td>
    <td align="right">17-JUL-09:00</td>
    <td align="right">       21.93</td>
    <td align="right">01-JUL-07:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.65</td>
    <td align="right">       29.87</td>
    <td align="right">13-AUG-09:45</td>
    <td align="right">       21.79</td>
    <td align="right">07-AUG-21:00</td>
    <td align="right">      389.00</td>
    <td align="right">       23.62</td>
    <td align="right">       25.93</td>
    <td align="right">04-AUG-15:45</td>
    <td align="right">       21.79</td>
    <td align="right">07-AUG-21:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.25</td>
    <td align="right">       28.62</td>
    <td align="right">10-SEP-09:45</td>
    <td align="right">       21.10</td>
    <td align="right">21-SEP-06:00</td>
    <td align="right">      370.00</td>
    <td align="right">       23.41</td>
    <td align="right">       23.90</td>
    <td align="right">26-SEP-07:00</td>
    <td align="right">       21.29</td>
    <td align="right">21-SEP-07:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       22.03</td>
    <td align="right">       26.73</td>
    <td align="right">01-OCT-09:45</td>
    <td align="right">       19.81</td>
    <td align="right">08-OCT-05:45</td>
    <td align="right">      374.00</td>
    <td align="right">       22.82</td>
    <td align="right">       23.90</td>
    <td align="right">02-OCT-07:00</td>
    <td align="right">       21.10</td>
    <td align="right">25-OCT-07:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.76</td>
    <td align="right">       23.90</td>
    <td align="right">14-NOV-10:00</td>
    <td align="right">       16.47</td>
    <td align="right">26-NOV-06:30</td>
    <td align="right">      374.00</td>
    <td align="right">       21.96</td>
    <td align="right">       23.90</td>
    <td align="right">14-NOV-10:00</td>
    <td align="right">       19.17</td>
    <td align="right">28-NOV-07:30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       19.93</td>
    <td align="right">       23.90</td>
    <td align="right">05-DEC-09:45</td>
    <td align="right">       16.66</td>
    <td align="right">18-DEC-04:00</td>
    <td align="right">      370.00</td>
    <td align="right">       21.37</td>
    <td align="right">       23.90</td>
    <td align="right">05-DEC-09:45</td>
    <td align="right">       17.59</td>
    <td align="right">20-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4472.00</td>
    <td align="right">       22.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.81</td>
    <td align="right">       23.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">      344.00</td>
    <td align="right">       21.29</td>
    <td align="right">       23.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.26</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       23.95</td>
    <td align="right">       30.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">      389.00</td>
    <td align="right">       23.83</td>
    <td align="right">       26.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.93</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONETEMPERATUREREPORT::NORTHPERIMETER></a>
<p>Report:<b> ZONE TEMPERATURE REPORT</b></p>
<p>For:<b> NORTH PERIMETER</b></p>
<p>Timestamp: <b>2021-08-01
    08:31:31</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZONE TEMPERATURE REPORT_NORTH PERIMETER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {Maximum}[C]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {TIMESTAMP}</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {MINIMUM}[C]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS POSITIVE} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {MAX FOR HOURS SHOWN}[C]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {TIMESTAMP}</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {MIN FOR HOURS SHOWN}[C]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.73</td>
    <td align="right">       23.07</td>
    <td align="right">17-JAN-14:15</td>
    <td align="right">       15.45</td>
    <td align="right">27-JAN-05:15</td>
    <td align="right">      374.00</td>
    <td align="right">       21.14</td>
    <td align="right">       23.07</td>
    <td align="right">17-JAN-14:15</td>
    <td align="right">       20.85</td>
    <td align="right">27-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       19.96</td>
    <td align="right">       23.90</td>
    <td align="right">23-FEB-14:45</td>
    <td align="right">       15.95</td>
    <td align="right">06-FEB-04:00</td>
    <td align="right">      344.00</td>
    <td align="right">       21.20</td>
    <td align="right">       23.90</td>
    <td align="right">23-FEB-14:45</td>
    <td align="right">       20.96</td>
    <td align="right">18-FEB-12:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.44</td>
    <td align="right">       23.90</td>
    <td align="right">29-MAR-13:30</td>
    <td align="right">       17.13</td>
    <td align="right">05-MAR-05:30</td>
    <td align="right">      389.00</td>
    <td align="right">       21.47</td>
    <td align="right">       23.90</td>
    <td align="right">29-MAR-13:30</td>
    <td align="right">       20.93</td>
    <td align="right">11-MAR-16:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.14</td>
    <td align="right">       24.98</td>
    <td align="right">16-APR-15:15</td>
    <td align="right">       18.30</td>
    <td align="right">03-APR-04:15</td>
    <td align="right">      355.00</td>
    <td align="right">       22.13</td>
    <td align="right">       23.90</td>
    <td align="right">11-APR-11:30</td>
    <td align="right">       20.87</td>
    <td align="right">10-APR-21:30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.43</td>
    <td align="right">       25.29</td>
    <td align="right">21-MAY-17:00</td>
    <td align="right">       19.88</td>
    <td align="right">01-MAY-00:45</td>
    <td align="right">      389.00</td>
    <td align="right">       23.25</td>
    <td align="right">       23.97</td>
    <td align="right">30-MAY-20:15</td>
    <td align="right">       21.10</td>
    <td align="right">15-MAY-07:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.56</td>
    <td align="right">       26.90</td>
    <td align="right">04-JUN-14:00</td>
    <td align="right">       21.54</td>
    <td align="right">23-JUN-21:00</td>
    <td align="right">      374.00</td>
    <td align="right">       23.80</td>
    <td align="right">       23.94</td>
    <td align="right">10-JUN-07:15</td>
    <td align="right">       21.54</td>
    <td align="right">23-JUN-21:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.93</td>
    <td align="right">       27.64</td>
    <td align="right">16-JUL-14:00</td>
    <td align="right">       22.34</td>
    <td align="right">03-JUL-04:15</td>
    <td align="right">      370.00</td>
    <td align="right">       23.89</td>
    <td align="right">       24.28</td>
    <td align="right">19-JUL-16:45</td>
    <td align="right">       22.76</td>
    <td align="right">01-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.72</td>
    <td align="right">       26.83</td>
    <td align="right">20-AUG-14:00</td>
    <td align="right">       22.15</td>
    <td align="right">07-AUG-04:45</td>
    <td align="right">      389.00</td>
    <td align="right">       23.86</td>
    <td align="right">       24.02</td>
    <td align="right">04-AUG-15:45</td>
    <td align="right">       22.31</td>
    <td align="right">07-AUG-21:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.32</td>
    <td align="right">       26.16</td>
    <td align="right">10-SEP-13:45</td>
    <td align="right">       21.29</td>
    <td align="right">20-SEP-21:00</td>
    <td align="right">      370.00</td>
    <td align="right">       23.66</td>
    <td align="right">       23.90</td>
    <td align="right">05-SEP-15:15</td>
    <td align="right">       21.29</td>
    <td align="right">20-SEP-21:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.92</td>
    <td align="right">       24.10</td>
    <td align="right">01-OCT-14:15</td>
    <td align="right">       19.88</td>
    <td align="right">08-OCT-05:45</td>
    <td align="right">      374.00</td>
    <td align="right">       22.69</td>
    <td align="right">       23.90</td>
    <td align="right">30-OCT-13:45</td>
    <td align="right">       20.93</td>
    <td align="right">16-OCT-07:30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.65</td>
    <td align="right">       23.90</td>
    <td align="right">06-NOV-14:45</td>
    <td align="right">       16.58</td>
    <td align="right">26-NOV-06:30</td>
    <td align="right">      374.00</td>
    <td align="right">       21.78</td>
    <td align="right">       23.90</td>
    <td align="right">06-NOV-14:45</td>
    <td align="right">       20.90</td>
    <td align="right">06-NOV-21:30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       19.82</td>
    <td align="right">       22.83</td>
    <td align="right">07-DEC-15:15</td>
    <td align="right">       16.76</td>
    <td align="right">18-DEC-04:00</td>
    <td align="right">      370.00</td>
    <td align="right">       21.12</td>
    <td align="right">       22.83</td>
    <td align="right">07-DEC-15:15</td>
    <td align="right">       20.89</td>
    <td align="right">20-DEC-09:30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4472.00</td>
    <td align="right">       22.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.73</td>
    <td align="right">       22.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">      344.00</td>
    <td align="right">       21.12</td>
    <td align="right">       22.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.85</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       23.93</td>
    <td align="right">       27.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">      389.00</td>
    <td align="right">       23.89</td>
    <td align="right">       24.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.76</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONETEMPERATUREREPORT::WESTPERIMETER></a>
<p>Report:<b> ZONE TEMPERATURE REPORT</b></p>
<p>For:<b> WEST PERIMETER</b></p>
<p>Timestamp: <b>2021-08-01
    08:31:31</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZONE TEMPERATURE REPORT_WEST PERIMETER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {Maximum}[C]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {TIMESTAMP}</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {MINIMUM}[C]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS POSITIVE} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {MAX FOR HOURS SHOWN}[C]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {TIMESTAMP}</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {MIN FOR HOURS SHOWN}[C]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.74</td>
    <td align="right">       23.90</td>
    <td align="right">11-JAN-16:30</td>
    <td align="right">       14.53</td>
    <td align="right">27-JAN-07:00</td>
    <td align="right">      374.00</td>
    <td align="right">       21.13</td>
    <td align="right">       23.90</td>
    <td align="right">11-JAN-16:30</td>
    <td align="right">       14.53</td>
    <td align="right">27-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.05</td>
    <td align="right">       23.90</td>
    <td align="right">01-FEB-16:45</td>
    <td align="right">       15.06</td>
    <td align="right">06-FEB-07:00</td>
    <td align="right">      344.00</td>
    <td align="right">       21.42</td>
    <td align="right">       23.90</td>
    <td align="right">01-FEB-16:45</td>
    <td align="right">       15.06</td>
    <td align="right">06-FEB-07:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.69</td>
    <td align="right">       27.11</td>
    <td align="right">19-MAR-16:45</td>
    <td align="right">       17.08</td>
    <td align="right">05-MAR-05:45</td>
    <td align="right">      389.00</td>
    <td align="right">       21.82</td>
    <td align="right">       23.90</td>
    <td align="right">15-MAR-17:45</td>
    <td align="right">       21.10</td>
    <td align="right">04-MAR-10:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.27</td>
    <td align="right">       28.27</td>
    <td align="right">23-APR-17:15</td>
    <td align="right">       18.23</td>
    <td align="right">03-APR-04:15</td>
    <td align="right">      355.00</td>
    <td align="right">       22.17</td>
    <td align="right">       23.90</td>
    <td align="right">22-APR-17:45</td>
    <td align="right">       21.10</td>
    <td align="right">21-APR-07:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.34</td>
    <td align="right">       31.29</td>
    <td align="right">21-MAY-17:30</td>
    <td align="right">       19.90</td>
    <td align="right">01-MAY-00:45</td>
    <td align="right">      389.00</td>
    <td align="right">       22.94</td>
    <td align="right">       23.90</td>
    <td align="right">04-MAY-17:45</td>
    <td align="right">       21.10</td>
    <td align="right">01-MAY-07:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.35</td>
    <td align="right">       32.79</td>
    <td align="right">25-JUN-17:45</td>
    <td align="right">       21.10</td>
    <td align="right">06-JUN-06:00</td>
    <td align="right">      374.00</td>
    <td align="right">       23.41</td>
    <td align="right">       25.17</td>
    <td align="right">20-JUN-14:45</td>
    <td align="right">       21.10</td>
    <td align="right">24-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.88</td>
    <td align="right">       33.02</td>
    <td align="right">16-JUL-17:45</td>
    <td align="right">       21.37</td>
    <td align="right">03-JUL-06:00</td>
    <td align="right">      370.00</td>
    <td align="right">       23.69</td>
    <td align="right">       27.06</td>
    <td align="right">19-JUL-16:45</td>
    <td align="right">       21.48</td>
    <td align="right">01-JUL-07:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.50</td>
    <td align="right">       30.43</td>
    <td align="right">13-AUG-16:30</td>
    <td align="right">       21.19</td>
    <td align="right">07-AUG-06:00</td>
    <td align="right">      389.00</td>
    <td align="right">       23.49</td>
    <td align="right">       27.02</td>
    <td align="right">04-AUG-15:00</td>
    <td align="right">       21.39</td>
    <td align="right">19-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.09</td>
    <td align="right">       31.07</td>
    <td align="right">03-SEP-16:45</td>
    <td align="right">       21.10</td>
    <td align="right">21-SEP-06:45</td>
    <td align="right">      370.00</td>
    <td align="right">       23.20</td>
    <td align="right">       23.90</td>
    <td align="right">23-SEP-16:45</td>
    <td align="right">       21.10</td>
    <td align="right">30-SEP-07:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.89</td>
    <td align="right">       28.30</td>
    <td align="right">01-OCT-16:15</td>
    <td align="right">       19.81</td>
    <td align="right">08-OCT-05:45</td>
    <td align="right">      374.00</td>
    <td align="right">       22.50</td>
    <td align="right">       23.90</td>
    <td align="right">28-OCT-15:00</td>
    <td align="right">       21.10</td>
    <td align="right">13-OCT-21:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.64</td>
    <td align="right">       23.90</td>
    <td align="right">14-NOV-16:30</td>
    <td align="right">       16.47</td>
    <td align="right">26-NOV-06:30</td>
    <td align="right">      374.00</td>
    <td align="right">       21.74</td>
    <td align="right">       23.90</td>
    <td align="right">14-NOV-16:30</td>
    <td align="right">       17.83</td>
    <td align="right">28-NOV-07:45</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       19.88</td>
    <td align="right">       23.90</td>
    <td align="right">05-DEC-16:15</td>
    <td align="right">       16.19</td>
    <td align="right">20-DEC-07:00</td>
    <td align="right">      370.00</td>
    <td align="right">       21.28</td>
    <td align="right">       23.90</td>
    <td align="right">05-DEC-16:15</td>
    <td align="right">       16.19</td>
    <td align="right">20-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4472.00</td>
    <td align="right">       22.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.74</td>
    <td align="right">       23.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">      344.00</td>
    <td align="right">       21.13</td>
    <td align="right">       23.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.53</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       23.88</td>
    <td align="right">       33.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">      389.00</td>
    <td align="right">       23.69</td>
    <td align="right">       27.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.48</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONETEMPERATUREREPORT::CORE></a>
<p>Report:<b> ZONE TEMPERATURE REPORT</b></p>
<p>For:<b> CORE</b></p>
<p>Timestamp: <b>2021-08-01
    08:31:31</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZONE TEMPERATURE REPORT_CORE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {Maximum}[C]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {TIMESTAMP}</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {MINIMUM}[C]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS POSITIVE} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {MAX FOR HOURS SHOWN}[C]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {TIMESTAMP}</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {MIN FOR HOURS SHOWN}[C]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.73</td>
    <td align="right">       23.90</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">       17.36</td>
    <td align="right">27-JAN-04:00</td>
    <td align="right">      374.00</td>
    <td align="right">       22.10</td>
    <td align="right">       23.90</td>
    <td align="right">11-JAN-16:00</td>
    <td align="right">       17.82</td>
    <td align="right">27-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.90</td>
    <td align="right">       23.90</td>
    <td align="right">09-FEB-13:00</td>
    <td align="right">       17.96</td>
    <td align="right">06-FEB-04:00</td>
    <td align="right">      344.00</td>
    <td align="right">       22.20</td>
    <td align="right">       23.90</td>
    <td align="right">09-FEB-13:00</td>
    <td align="right">       18.58</td>
    <td align="right">06-FEB-07:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.27</td>
    <td align="right">       23.90</td>
    <td align="right">10-MAR-12:15</td>
    <td align="right">       18.22</td>
    <td align="right">05-MAR-05:15</td>
    <td align="right">      389.00</td>
    <td align="right">       22.49</td>
    <td align="right">       23.90</td>
    <td align="right">10-MAR-12:15</td>
    <td align="right">       21.10</td>
    <td align="right">13-MAR-07:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.53</td>
    <td align="right">       23.90</td>
    <td align="right">24-APR-09:00</td>
    <td align="right">       19.25</td>
    <td align="right">03-APR-02:15</td>
    <td align="right">      355.00</td>
    <td align="right">       22.61</td>
    <td align="right">       23.90</td>
    <td align="right">24-APR-09:00</td>
    <td align="right">       21.10</td>
    <td align="right">29-APR-07:45</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.47</td>
    <td align="right">       24.05</td>
    <td align="right">21-MAY-17:00</td>
    <td align="right">       20.42</td>
    <td align="right">01-MAY-00:30</td>
    <td align="right">      389.00</td>
    <td align="right">       23.17</td>
    <td align="right">       23.90</td>
    <td align="right">04-MAY-17:00</td>
    <td align="right">       21.10</td>
    <td align="right">06-MAY-07:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.41</td>
    <td align="right">       25.88</td>
    <td align="right">08-JUN-13:15</td>
    <td align="right">       21.63</td>
    <td align="right">23-JUN-06:00</td>
    <td align="right">      374.00</td>
    <td align="right">       23.66</td>
    <td align="right">       25.88</td>
    <td align="right">08-JUN-13:15</td>
    <td align="right">       21.89</td>
    <td align="right">23-JUN-07:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.83</td>
    <td align="right">       26.97</td>
    <td align="right">19-JUL-16:00</td>
    <td align="right">       22.22</td>
    <td align="right">01-JUL-06:00</td>
    <td align="right">      370.00</td>
    <td align="right">       24.00</td>
    <td align="right">       26.97</td>
    <td align="right">19-JUL-16:00</td>
    <td align="right">       22.27</td>
    <td align="right">01-JUL-07:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.65</td>
    <td align="right">       26.73</td>
    <td align="right">04-AUG-16:15</td>
    <td align="right">       22.31</td>
    <td align="right">17-AUG-06:45</td>
    <td align="right">      389.00</td>
    <td align="right">       23.80</td>
    <td align="right">       26.73</td>
    <td align="right">04-AUG-16:15</td>
    <td align="right">       22.44</td>
    <td align="right">19-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.38</td>
    <td align="right">       24.71</td>
    <td align="right">10-SEP-14:45</td>
    <td align="right">       21.98</td>
    <td align="right">21-SEP-06:00</td>
    <td align="right">      370.00</td>
    <td align="right">       23.59</td>
    <td align="right">       23.90</td>
    <td align="right">01-SEP-18:45</td>
    <td align="right">       22.06</td>
    <td align="right">30-SEP-07:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       22.34</td>
    <td align="right">       23.90</td>
    <td align="right">26-OCT-17:15</td>
    <td align="right">       20.77</td>
    <td align="right">16-OCT-04:00</td>
    <td align="right">      374.00</td>
    <td align="right">       23.07</td>
    <td align="right">       23.90</td>
    <td align="right">26-OCT-17:15</td>
    <td align="right">       21.10</td>
    <td align="right">28-OCT-07:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       21.38</td>
    <td align="right">       23.90</td>
    <td align="right">21-NOV-16:30</td>
    <td align="right">       18.31</td>
    <td align="right">26-NOV-06:15</td>
    <td align="right">      374.00</td>
    <td align="right">       22.56</td>
    <td align="right">       23.90</td>
    <td align="right">21-NOV-16:30</td>
    <td align="right">       20.12</td>
    <td align="right">28-NOV-07:45</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       20.87</td>
    <td align="right">       23.90</td>
    <td align="right">19-DEC-16:30</td>
    <td align="right">       18.19</td>
    <td align="right">17-DEC-20:15</td>
    <td align="right">      370.00</td>
    <td align="right">       22.26</td>
    <td align="right">       23.90</td>
    <td align="right">19-DEC-16:30</td>
    <td align="right">       19.19</td>
    <td align="right">30-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       22.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4472.00</td>
    <td align="right">       22.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.73</td>
    <td align="right">       23.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      344.00</td>
    <td align="right">       22.10</td>
    <td align="right">       23.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.82</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       23.83</td>
    <td align="right">       26.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">      389.00</td>
    <td align="right">       24.00</td>
    <td align="right">       26.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.44</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
</body>
</html>
